# Vendor Submittal: SUB-2026-0142
## UPS System Submittal — PowerGuard Systems Pvt. Ltd.

**Submittal Reference:** SPEC-EL-004 (UPS System — Data Hall 2)
**Vendor:** PowerGuard Systems Pvt. Ltd.
**Date Submitted:** 14 July 2026
**Model Proposed:** PG-UPS-500X Double Conversion Modular UPS

### Technical Data Submitted

- System type: Double conversion online, VFI-SS-111 per IEC 62040-3
- Module rating: 500 kVA at 0.9 power factor
- Redundancy configuration: N+1 module redundancy
- Total installed capacity: 2000 kVA (4 x 500 kVA modules, N+1 config)
- Battery autonomy: **8 minutes** at full rated load (VRLA battery string, 240 cells)
- Static bypass transfer time: 3.8 milliseconds
- Hot-swap module replacement: Supported, field-verified
- Monitoring: SNMP v2c and Modbus TCP supported, reporting interval 10 minutes
- Full-load bank test: 100% rated capacity, 4-hour continuous test included in factory acceptance test (FAT) protocol

### Vendor Notes

PowerGuard confirms full compliance with IEC 62040-3 double-conversion topology and Uptime Institute Tier III concurrent maintainability requirements. Battery sizing has been optimized for facility footprint constraints while maintaining industry-standard ride-through capability during generator start sequences (typically 30-90 seconds).

### Commercial

Lead time: 14 weeks from PO. Pricing per attached BOQ (Annexure B).
