# Vendor Submittal: SUB-2026-0158
## Low Voltage Switchgear Submittal — Ironclad Switchgear Solutions

**Submittal Reference:** SPEC-EL-002 (LV Switchgear — Main Electrical Room)
**Vendor:** Ironclad Switchgear Solutions
**Date Submitted:** 16 July 2026
**Model Proposed:** IC-SWG-4000 Metal-Enclosed Drawout Switchgear

### Technical Data Submitted

- Construction: Metal-enclosed, drawout type, fully compartmentalized
- Short-time withstand rating: **42 kA** for 3 cycles
- Main breaker frame sizes: 800A to 4000A, 100% rated, drawout
- Fault clearing time: 3 cycles
- Compartmentalization: Grounded metal barriers between primary functions, no exposed live parts during normal operation
- Safety interlocks: Racking interlock provided, prevents racking while breaker closed
- Spare breaker capacity: 1 spare position per lineup
- Concurrent maintainability: Supported per lineup design

### Vendor Notes

Ironclad confirms compliance with ANSI C37.20 for metal-enclosed low voltage power circuit breaker switchgear. The proposed short-time withstand rating reflects our standard product line for commercial and light-industrial applications; this rating has performed reliably across similar-scale deployments in our installed base.

### Commercial

Lead time: 18 weeks from PO. Pricing per attached BOQ (Annexure C).
