# Vendor Submittal: SUB-2026-0175
## UPS System Submittal — Voltech Solutions Ltd.

**Submittal Reference:** SPEC-EL-004 (UPS System — Data Hall 2)
**Vendor:** Voltech Solutions Ltd.
**Date Submitted:** 18 July 2026
**Model Proposed:** VT-UPS-500-T3 Double Conversion Online UPS

### Technical Data Submitted

- System type: Double conversion online, VFI-SS-111 per IEC 62040-3
- Module rating: 500 kVA at 0.9 power factor
- Redundancy configuration: N+1 module redundancy
- Total installed capacity: 2000 kVA (4 x 500 kVA modules, N+1 config)
- Battery autonomy: **12 minutes** at full rated load (Lithium-ion battery cabinet, 20 strings)
- Static bypass transfer time: 2.5 milliseconds
- Hot-swap module replacement: Supported, field-verified
- Monitoring: SNMP v3 and Modbus TCP supported, reporting interval 5 minutes
- Full-load bank test: 100% rated capacity, 4-hour continuous test included in factory acceptance test (FAT) protocol

### Vendor Notes

Voltech Solutions confirms full compliance with IEC 62040-3 VFI topology and Uptime Institute Tier III concurrent maintainability requirements. The lithium-ion battery system offers 12 minutes of autonomy, exceeding the 10-minute minimum requirement, and features advanced BMS active balance telemetry.

### Commercial

Lead time: 16 weeks from PO. Pricing per attached BOQ (Annexure A).
